# 制冷循环低速压缩机模型：实施与测试说明

## 实施顺序

1. 在配置层分离300 rpm停机点、1000 rpm最低稳态点和2000 rpm性能表边界。
2. 在压缩机模型中外推效率，并保留来源、边界和是否外推的诊断字段。
3. 将完整制冷循环的提前停机判断从2000 rpm改为300 rpm。
4. 使冷凝风扇在压缩机离开停机状态后进入原800 rpm低档。
5. 使用1000–6000 rpm、15–35°C完整循环网格重新拟合Candidate B。
6. 最后运行开环、短闭环和回归测试；P预测器必须使用新数据单独重训。

## 参数与来源

| 参数 | 值 | 单位 | 来源与状态 |
|---|---:|---|---|
| 停机指令 | 300 | rpm | 项目原控制配置 |
| 最低稳态转速 | 1000 | rpm | 项目PID/MPC既有控制范围 |
| 原性能表下界 | 2000 | rpm | 项目压缩机效率表 |
| 容积效率外推界 | 0.25–0.99 | 1 | 数值物理保护，待实测更新 |
| 等熵效率外推界 | 0.20–0.80 | 1 | 数值物理保护，待实测更新 |
| 排量 | 5.525 | cm³/rev | 项目现有压缩机参数 |

## 验收标准

- 子系统开环：1000–2000 rpm制冷量和功率为正且总体不下降。
- 原边界：1999→2000 rpm制冷量和功率相对跳变均小于1%。
- 原标定区：2000 rpm及以上代表点与修改前结果一致。
- 热力学：所有状态有限，火用效率位于0–1，无液击风险标记。
- Candidate B：留出温度MAPE不高于10%，最大相对误差不高于20%。
- 闭环：调峰和调频3步冒烟不得比修改前基线少成功求解次数。
- 数值：相关单元测试、Python编译和差异检查通过。

## 后续验证

应对低速效率斜率做保守、基准、乐观三组敏感性分析，并用样机或厂商数据
校核1000、1500和2000 rpm。旧P预测器产物仍含2000 rpm硬门槛，不能直接
宣称适用于新物理对象；需要重新生成稳态和动态辨识数据后完整重训。
