# 制冷循环低速压缩机模型：系统与架构说明

## 目的与边界

本模型用于闭环热管理仿真，将压缩机稳态运行范围从原性能表的
2000–6000 rpm扩展到1000–6000 rpm。扩展结果服务于详细制冷循环、
Candidate B容量模型和MPC，不代表已经获得1000–2000 rpm实测标定。

控制输入 `u` 为压缩机、风扇和泵转速；外部扰动 `w` 为冷却液入口温度、
环境温度和冷却液流量；控制器可测输出 `y` 包括冷却液温度和附件功率；
诊断真值 `z` 包括制冷量、制冷剂流量、压缩机效率、COP和饱和温度。
仿真采样时间保持5 s，原制冷剂侧和冷却液侧动态不变。

## 物理结构

- 300 rpm及以下表示压缩机停机。
- 300–1000 rpm只表示启停执行器动态跨越，制冷剂流量从0连续过渡。
- 1000–2000 rpm的容积效率和等熵效率，沿原表2000–3000 rpm首段斜率
  线性外推，并分别限制在0.25–0.99和0.20–0.80。
- 质量流量继续由吸气密度、容积效率、几何排量和转速计算。
- 2000–6000 rpm仍使用原性能表插值，不改变原标定区结果。
- 冷凝器、节流、蒸发器、储液器和火用计算继续使用原完整循环。

## 证据与不确定性

原项目提供2000–6000 rpm效率表和5.525 cm³/rev几何排量，没有低速实测点。
正排量压缩机文献支持以排量和容积效率建立流量模型，也表明低速泄漏和润滑
会降低效率。因此当前采用下降趋势外推，而不是保持2000 rpm效率不变。

参考：

- Cuevas 与 Lebrun，R134a变速涡旋压缩机试验与建模：
  https://doi.org/10.1016/j.applthermaleng.2008.03.016
- Shao 等，变速正排量压缩机半经验模型：
  https://doi.org/10.1016/j.applthermaleng.2012.08.041

低速结果必须标记为 `physics_constrained_extrapolation_without_measurements`。
未来获得样机数据后，应优先替换效率外推，而不是重新调整换热器参数补偿误差。
